---
id: "medical-devices-law-comparison"
name: "医療機器規制：法域横断的比較"
date: "2026-03-16"
nationality: "グローバル"
occupation: ["法的分析", "比較法", "医療規制"]
image: ""
socialLinks:
  wikipedia: "https://en.wikipedia.org/wiki/Medical_device"
lastUpdated: "2026-03-16"
---

## 概要

医療機器規制（의료기기 규제）――医療目的で使用される器具、装置、器械、ソフトウェア、インプラント、およびその他の製品の設計、製造、販売認可、市販後監視、および責任に関する法的枠組み――は、著名な機器不具合、人工知能および機械学習に基づく機器の出現、ならびに現代医療技術の複雑性の増大に対応して、すべての主要法域で劇的な変革を遂げてきた。韓国は主に食品医薬品安全処（식품의약품안전처、MFDS）が所管する医療機器法（의료기기법、法律第6909号、2003年制定、大幅改正）を通じて医療機器を規制しており、4段階のリスクベース分類体系を運用し、機器クラスに応じた市販前承認または届出を義務付け、2020年のSoftware as a Medical Device（SaMD）に関するガイダンスを通じてAI医療機器に対する専用の規制経路を確立している。米国は1976年の医療機器修正法、1990年の安全医療機器法、および2016年の21st Century Cures Actにより改正された連邦食品医薬品化粧品法（FDCA）を通じて医療機器を規制しており、FDAの機器・放射線保健センター（CDRH）が所管する3段階のリスクベースシステムにより市販前届出（510(k)）、市販前承認（PMA）、およびDe Novoの経路を運用している。FDAはまたAI/ML対応機器に対する事前変更管理計画（PCCP）枠組みも策定している。ドイツおよびEUは、2021年5月26日のEU医療機器規則（MDR, Regulation (EU) 2017/745）の全面適用により、従前の医療機器指令（93/42/EECおよび90/385/EEC）に代わる根本的に新しい規制体制に移行し、より厳格な臨床エビデンス要件、強化された市販後監視義務、透明性のためのEudamedデータベース、および改革された認定機関制度を確立した。移行は重大な実施上の困難を伴い、EUはRegulation (EU) 2023/607を通じて経過期間の延長を採択した。ECtHRはPIP乳房インプラントスキャンダルから生じた事案を中心に、第2条および第8条の判例法を通じて医療機器の安全性を扱ってきた。

## 比較表

| 要素 | 韓国 | 米国 | ドイツ | ECHR / EU |
|---------|-------------|---------------|---------|-----------|
| **主要法令** | 医療機器法（의료기기법） | FDCA；1976年医療機器修正法 | EU MDR 2017/745；MPG（経過措置） | Regulation (EU) 2017/745 |
| **規制当局** | MFDS（식품의약품안전처） | FDA / CDRH | BfArM；認定機関 | 欧州委員会；各国所管当局 |
| **分類体系** | 4クラス（I、II、III、IV） | 3クラス（I、II、III） | MDRに基づく4クラス（I、IIa、IIb、III） | MDRに基づく4クラス（I、IIa、IIb、III） |
| **市販前経路** | 届出（クラスI）；技術審査（クラスII）；MFDS承認（クラスIII-IV） | 510(k)；De Novo；PMA | 認定機関を通じたCEマーキング（クラスIIa以上）；自己宣言（クラスI） | MDRに基づくCEマーキング制度 |
| **AI/ML機器** | SaMDガイダンス（2020年）；MFDS AI審査経路 | AI/MLアクションプラン；PCCP枠組み | MDRが適用；AI法（Regulation (EU) 2024/1689） | AI法がハイリスクAIについてMDRと交差 |
| **市販後監視** | PMSシステム；MFDSへの有害事象報告 | MDR（医療機器報告、21 C.F.R. 803） | MDR第87-92条に基づく安全性監視制度 | Eudamed；定期安全性更新報告 |
| **UDI制度** | IMDRFに準拠したUDI実施 | UDI規則（21 C.F.R. 801 Subpart B） | MDR第27条に基づくUDI | Eudamed UDIデータベース |

## 韓国

### 法的枠組み

韓国はAI診断機器を含む先進的医療技術の主要市場として位置づけられる洗練された医療機器規制制度を構築してきた。

**医療機器法（의료기기법）：** 韓国における医療機器規制の主要法令。2003年に制定され大幅に改正されてきた同法は、機器分類、市販前審査、製造基準、市販後監視、および輸出入規制に関する法的枠組みを確立している。同法は、詳細な技術要件を規定する多数の施行令およびMFDS告示によって補完されている。

**分類体系：** 韓国は4段階のリスクベース分類を採用している：

| クラス | リスクレベル | 例 | 市販前要件 |
|-------|-----------|----------|----------------------|
| クラスI | 最低リスク | 外科用器具、包帯 | 届出（신고） |
| クラスII | 低～中リスク | 電動車いす、補聴器 | 技術文書審査（기술문서심사） |
| クラスIII | 中～高リスク | 輸液ポンプ、整形外科インプラント | MFDS承認（허가） |
| クラスIV | 最高リスク | 心臓ペースメーカー、冠動脈ステント | 臨床データを伴うMFDS承認 |

### MFDS承認プロセス

MFDSの市販前審査プロセスには、技術文書審査（設計、製造、性能データ）、生体適合性評価（ISO 10993シリーズに準拠）、電気安全性評価（電気式医療機器についてIEC 60601シリーズに準拠）、ソフトウェアバリデーション（ソフトウェアライフサイクルについてIEC 62304に準拠）、および臨床評価（クラスIII-IV機器には臨床試験データ；低クラスには文献レビューで足りる場合あり）が含まれる。

**臨床試験：** 医療機器の臨床試験には医療機器法第10条に基づくMFDS承認、治験審査委員会（IRB）の承認、および韓国の医療機器に関する臨床試験実施基準（K-GCP-MD）の遵守が必要である。韓国はIMDRF MDSAP（医療機器単一監査プログラム）に参加しており、MFDSは認知されたGCP基準の下で実施された多国籍臨床試験のデータを受け入れている。

### AI/ML医療機器

韓国はAI医療機器規制においてグローバルリーダーとして台頭している。MFDSは2020年に「人工知能およびビッグデータに基づく医療機器の審査・承認に関するガイドライン」を公表し、AI/ML対応機器に対する体系的な経路を確立した。

**主な特徴：**
- AIベースのSaMDは、提供される情報の重要性（臨床管理への情報提供、臨床管理の駆動、治療/診断）および医療状況の深刻度に基づいて分類される。
- 継続学習アルゴリズムには事前定義された変更プロトコルと定期的な再評価が必要。
- MFDSは2025年時点で200を超えるAI医療機器を承認しており、AI搭載の診断画像解析ツール（胸部X線、網膜画像、病理）を含む。

### 市販後監視

MFDSは包括的な市販後監視制度を運用しており、重篤な事象については15日以内、非重篤な事象については30日以内の義務的有害事象報告、クラスIII-IV機器の定期安全性更新報告、市販後臨床フォローアップ要件、およびフィールド安全是正措置（リコールおよび安全警告）を含む。

## 米国

### 法的枠組み

米国は世界で最も確立された医療機器規制制度のひとつを運用しており、FDAが主たる規制当局として機能している。

**連邦食品医薬品化粧品法（FDCA）：** 1976年の医療機器修正法（Public Law 94-295）、1990年の安全医療機器法、1997年のFDA近代化法、および2016年の21st Century Cures Actによって改正されたFDCAは、FDAによる医療機器規制の法的基盤を提供する。

**分類と市販前経路：**

| 経路 | 対象クラス | 基準 | 審査期間 | 主な要件 |
|---------|-------------------|----------|-------------|-----------------|
| 510(k) 市販前届出 | クラスI（制限付き免除）、クラスII | 先行機器との実質的同等性 | 約100日（平均） | 実質的同等性の証明 |
| De Novo | 先行機器のない新規クラスIまたはII機器 | 意図された使用に対する安全性と有効性 | 約150日 | 先行機器のない低～中リスク機器向け |
| PMA（市販前承認） | クラスIII | 安全性と有効性の合理的保証 | 約180日（法定） | 通常、臨床データが必要 |
| HDE（人道的機器免除） | 年間8,000人未満の患者に影響する疾患用機器 | 推定される利益がリスクを上回る | 約75日 | 使用にIRB承認が必要 |

### 510(k)経路

510(k)市販前届出経路は最も一般的に使用される市場参入ルートであり、新規機器申請の約80%をカバーしている。製造業者は、機器が意図された使用および技術的特性において合法的に販売されている先行機器と「実質的に同等」であることを証明しなければならない。510(k)プロセスは、厳格な臨床試験を受けたことのない先行機器との比較に基づく機器の販売を許可し、いわゆる「先行機器のずれ」（predicate creep）を生じさせるとして批判されている。

### PMA経路

PMA経路は安全性と有効性の最も厳格な証明を必要とし、通常、良好に管理された研究からの臨床調査データを含む。PMAはクラスIII機器に必要であり、これらは人間の生命を支持または維持し、人間の健康障害の防止において重要であり、または疾病もしくは傷害の不合理なリスクを呈する可能性のある機器である。年間約50～80件のオリジナルPMA申請が承認されている。

### AI/ML対応機器

FDAはAI/ML医療機器に対する発展的な枠組みを策定してきた：

**AI/MLアクションプラン（2021年）：** AI/MLベースのSaMDに対する適合的規制枠組み、適正機械学習慣行（GMLP）原則の策定、透明性を組み込んだ患者中心アプローチ、規制科学の方法、およびリアルワールドの性能モニタリングを含む5つの重要な行動領域を発表。

**事前変更管理計画（PCCP）：** 2023年に最終化されたガイダンスにより、製造業者はAI/ML機器への計画された変更とそれらの変更を実施するための方法論を記述したPCCPを販売申請に含めることが可能となり、アルゴリズムの各更新に対する新たな市販前申請の必要性を回避できる可能性がある。

**承認済みAI/ML機器：** FDAは2025年時点で950を超えるAI/ML対応医療機器を認可しており、放射線科（75%）、心臓病学（10%）、眼科（5%）が多数を占める。大部分が510(k)経路を通じて承認されている。

### 市販後要件

**医療機器報告（MDR, 21 C.F.R. Part 803）：** 製造業者、輸入業者、および機器使用施設は、死亡、重篤な傷害、および死亡または重篤な傷害の原因となり得るまたは寄与し得る故障を含む、特定の機器関連有害事象をFDAに報告することが義務付けられている。

**リコール：** FDAは健康上の危険の深刻度に基づきリコールを3クラスに分類する。クラスIリコールは、製品の使用が重篤な健康上の悪影響または死亡をもたらす合理的な可能性がある場合に該当する。FDAは公開検索可能なリコールデータベースを維持している。

**固有機器識別子（UDI）：** UDIシステム（21 C.F.R. Part 801, Subpart B）は、ほとんどの医療機器にラベルおよびパッケージに固有機器識別子を表示することを義務付け、情報をFDAのグローバルUDIデータベース（GUDID）に提出する。完全実施は2025年まで段階的に行われた。

## ドイツ

### 法的枠組み

ドイツの医療機器規制はEU MDRへの移行によって根本的に変革された。

**EU医療機器規則（MDR, Regulation (EU) 2017/745）：** 2021年5月26日から全面適用となったMDRは、従前の医療機器指令（MDD 93/42/EECおよびAIMDD 90/385/EEC）に代わるものである。MDRは臨床エビデンス、市販後監視、経済事業者の義務、および認定機関の監督に関して大幅に厳格化された要件を導入した。ドイツはMDRの国内規定を施行するため、従来の医療機器法（Medizinproduktegesetz, MPG）から医療機器法施行法（Medizinprodukterecht-Durchfuehrungsgesetz, MPDG）に移行した。

### 分類と適合性評価

MDRは附属書VIIIの22の分類規則に基づく4段階のリスクベース分類体系を確立している：

| クラス | 適合性評価 | 例 |
|-------|----------------------|----------|
| クラスI | 自己宣言（附属書II/III） | 非滅菌、非測定器具 |
| クラスI（滅菌、測定、再使用可能外科用） | 特定の側面に認定機関の関与 | 滅菌包帯、測定機器 |
| クラスIIa | 認定機関の監査（附属書IXまたはXI） | 補聴器、外科用縫合糸 |
| クラスIIb | 認定機関の評価（附属書IXまたはX+XI） | 人工呼吸器、整形外科インプラント |
| クラスIII | 認定機関の完全評価（附属書IX） | 心臓弁、股関節インプラント、乳房インプラント |

### 認定機関

MDRは認定機関――機器の適合性を評価するために指定された独立機関――に対する要件を大幅に強化した。認定機関は欧州委員会および他の加盟国との共同評価を経て、各国所管当局によりMDRの下で再指定されなければならない。ドイツでは、医薬品・医療機器に関する各州健康保護中央機関（Zentralstelle der Laender fuer Gesundheitsschutz bei Arzneimitteln und Medizinprodukten, ZLG）が認定機関の指定を調整している。2025年時点で、MDRの下で指定された認定機関の数はMDDの下で活動していた数を大幅に下回っており、キャパシティの制約を生じさせている。

### 臨床エビデンス要件

MDRは第61-82条および附属書XIV-XVの下で臨床エビデンス要件を大幅に強化した：

- **臨床評価：** すべての機器は臨床データ（臨床調査、文献レビュー、臨床経験）に基づく臨床評価を受けなければならない。
- **臨床調査：** クラスIIIおよびインプラント機器は、MDR第61条(5)に基づく厳格な同等性基準の下で同等機器に関する既存の臨床データへの依拠を正当化できない限り、一般的に臨床調査データが必要。
- **市販後臨床フォローアップ（PMCF）：** 市販後監視制度の一環としてすべての機器に必要。PMCF計画は臨床評価報告書に含められ、積極的に更新されなければならない。

### 移行の課題

MDRへの移行は、認定機関のキャパシティ不足、レガシー機器の再認証の滞留、および既存機器の市場撤退に関する懸念など、重大な実施上の困難を伴ってきた。これに対応して、EUはRegulation (EU) 2023/607を採択し、特定のMDD認証機器の移行期間を延長し、2027年から2028年にかけて特定の機器カテゴリーに対する追加の経過措置を設けた。

### BfArMの役割

連邦医薬品・医療機器研究所（Bundesinstitut fuer Arzneimittel und Medizinprodukte, BfArM）はドイツの医療機器に関する所管当局として機能し、安全性監視制度の運用、ドイツ医療機器データベース（DMIDS）の維持、市場監視の実施、および臨床調査申請の評価を行っている。

## ECHR & EU

### EU医療機器規則（MDR 2017/745）

MDRは最も包括的な超国家的医療機器規制枠組みを表している：

**Eudamed（欧州医療機器データベース）：** MDR第33条はEudamedを医療機器の登録、UDI/機器識別、認定機関および証明書情報、臨床調査、安全性監視データ、および市場監視のためのEUレベルの集中化されたデータベースとして確立している。Eudamedはモジュールごとに展開されており、完全な機能は2026年の完成を目標としている。

**市販後監視（PMS）制度：** 第83-86条は、製造業者に機器のリスククラスに比例したPMS制度の確立を義務付けており、機器のライフタイムを通じた性能に関するデータの能動的かつ体系的な収集と分析、クラスIIa、IIb、およびIII機器に対する少なくとも年1回の定期安全性更新報告（PSUR）、ならびに所管当局への傾向報告を含む。

**安全性監視（第87-92条）：** 製造業者は重篤な事故（死亡または健康の重篤な悪化を引き起こした、または引き起こし得る特性もしくは性能の故障または劣化）を15日以内に所管当局に報告しなければならない（差し迫った重篤な公衆衛生の脅威の場合は2日以内、死亡または予期しない重篤な悪化の場合は10日以内）。

### EU AI法と医療機器

EU人工知能法（Regulation (EU) 2024/1689）は医療機器規制と著しく交差する。医療機器の安全性構成要素であるAIシステム、またはそれ自体が医療機器であるAIシステムは、AI法の附属書I、セクションAに基づく「ハイリスクAIシステム」に分類される。これは、MDR要件およびAI法のリスク管理、データガバナンス、技術文書、透明性、人間による監視、ならびに正確性・頑健性に関する要件の双方に準拠しなければならないことを意味する。

### PIP乳房インプラントスキャンダル

フランスの製造業者が医療用シリコンではなく工業用シリコンを使用した乳房インプラントを世界中の数十万人の患者に販売したPoly Implant Prothese（PIP）スキャンダルは、MDR以前のEU規制枠組みの根本的な弱点を露呈した。

**CJEU, Schmitt v. TUeV Rheinland (C-219/15, Judgment of February 16, 2017)：** 裁判所は、適合性評価手続きにおける認定機関の関与の目的は医療機器のエンドユーザーの保護であり、認定機関はMDDに基づく義務の違反に対して責任を負い得ると判示した。ただし、予告なしの検査または機器試験の実施を怠ったことに対する責任は、認定機関が指令から生じる特定の義務に違反したかどうかに依存する。

### ECtHR判例法

**Dupin v. France (Application No. 2282/17, Judgment of January 18, 2024)：** PIP乳房インプラントスキャンダルから生じた事案において、ECtHRはフランスの規制枠組みが申請者の第8条上の権利を適切に保護していたかどうかを検討した。裁判所は市販前管理の適切性、市販後監視の有効性、および欠陥医療機器による被害者に対する国内救済手段の利用可能性を分析した。

### 体外診断用医療機器規則（IVDR, Regulation (EU) 2017/746）

2022年5月26日から全面適用となったIVDRは、検査室診断、コンパニオン診断、およびセルフテスト機器を含む体外診断用医療機器（IVD）の規制枠組みを近代化した。IVDRは新たな4段階のリスク分類（A、B、C、D）を導入し、特にコンパニオン診断およびハイリスク感染症検査について、高リスクIVDに対する認定機関の関与を大幅に拡大した。

## 比較分析

### 規制アーキテクチャ

4つの法域はすべてリスクベースの分類体系を採用しているが、粒度および特定の分類規則は異なる。韓国とEUは4段階分類を使用し、米国は3段階分類を使用する。EUのMDRは最も詳細な分類規則（附属書VIIIの22の規則）を課す一方、米国のシステムは分類決定においてFDAの裁量により依存している。主要な構造的相違は、適合性評価のためにEUが第三者認定機関に依存するのに対し、米国FDAおよび韓国MFDSの直接的な政府審査モデルとの違いである。

### 市販前エビデンス要件

MDRはEUにおける臨床エビデンス要件を著しく引き上げ、特にクラスIIIおよびインプラント機器については、一部の機器タイプでPMAレベルの要件を超える可能性がある。米国の510(k)経路は、安全性と有効性の独立した証明ではなく実質的同等性を要求する点で、主要市場の経路の中で最も許容的である。韓国の制度はEUと米国の中間に位置し、MFDSの直接審査は認定機関制度よりも集中化された監督を提供するが、多くの機器タイプについてMDRほど厳格な臨床データ要件ではない。

### AI/ML機器規制

すべての法域がAI/ML対応医療機器の規制上の課題、特に継続学習アルゴリズムに取り組んでいる。米国FDAのPCCP枠組みおよび韓国MFDSのAIガイダンスは、AI/ML機器に特化して設計された最も発展した規制経路である。EUのアプローチはAI法の要件をMDR遵守の上に重ね合わせ、AI医療機器にとってより複雑な規制環境を生み出す可能性がある。すべての法域に共通する根本的な課題は、市販前の保証の必要性とAI/MLアルゴリズム開発の反復的性質とのバランスである。

### 市販後監視

MDRは最も規範的な市販後監視要件を確立しており、詳細なPSUR義務、PMCF要件、および集中データ収集のためのEudamedデータベースを備えている。米国のMDR（医療機器報告）制度は主に有害事象報告に依存し、市販後研究およびFDAのSentinel Initiativeによる能動的監視で補完されている。韓国の制度は高リスク機器に対する定期安全性更新を要求し、全国有害事象報告データベースを維持している。

### 機器不具合に対する責任

EU製造物責任指令（およびその改正提案）は欠陥医療機器に対する厳格責任を規定する。米国では、医療機器の責任は州不法行為法に準拠し、Riegel v. Medtronic, Inc., 552 U.S. 312 (2008)に基づく連邦先占によりPMA承認機器はほとんどの州不法行為請求から遮蔽される。韓国の製造物責任法は医療機器法の安全性要件と並んで医療機器に適用される。

## 年表

| 年 | 法域 | 出来事 |
|------|-------------|-------|
| 1976 | 米国 | FDCAに対する医療機器修正法が3段階分類システムを確立 |
| 1990 | 米国 | 安全医療機器法が市販後報告を強化 |
| 1993 | EU | 医療機器指令93/42/EEC採択 |
| 2003 | 韓国 | 医療機器法（의료기기법）制定 |
| 2008 | 米国 | Riegel v. Medtronic：PMAによる州不法行為請求の先占 |
| 2010 | 国際 | PIP乳房インプラントスキャンダル発覚 |
| 2016 | 米国 | 21st Century Cures Actが機器経路を合理化 |
| 2017 | EU | MDR（Regulation 2017/745）およびIVDR（Regulation 2017/746）採択 |
| 2017 | CJEU | Schmitt v. TUeV Rheinland：認定機関の責任 |
| 2020 | 韓国 | MFDSがAI医療機器ガイダンスを公表 |
| 2021 | EU | MDRが全面適用（5月26日） |
| 2021 | 米国 | FDA AI/MLアクションプラン公表 |
| 2022 | EU | IVDRが全面適用（5月26日） |
| 2023 | EU | Regulation 2023/607がMDR移行期間を延長 |
| 2023 | 米国 | FDAがAI/ML機器向けPCCPガイダンスを最終化 |
| 2024 | EU | AI法（Regulation 2024/1689）採択；AI機器についてMDRと交差 |
| 2024 | ECHR | Dupin v. France：第8条に基づくPIPインプラント事案 |

## 参考文献

### 韓国
- 医療機器法（의료기기법）。参照先：https://elaw.klri.re.kr/
- MFDS「AI・ビッグデータに基づく医療機器の審査・承認に関するガイドライン」（2020年）。参照先：https://www.mfds.go.kr/
- MFDS医療機器承認データベース。参照先：https://www.mfds.go.kr/

### 米国
- Federal Food, Drug, and Cosmetic Act, 21 U.S.C. Chapter 9. 参照先：https://www.law.cornell.edu/uscode/text/21/chapter-9
- 21 C.F.R. Part 803 (Medical Device Reporting). 参照先：https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-803
- FDA, Artificial Intelligence and Machine Learning in Software as a Medical Device Action Plan (2021). 参照先：https://www.fda.gov/
- FDA, Predetermined Change Control Plans for AI/ML-Enabled Devices (Guidance, 2023). 参照先：https://www.fda.gov/

### ドイツ
- Medizinprodukterecht-Durchfuehrungsgesetz (MPDG). 参照先：https://www.gesetze-im-internet.de/mpdg/
- BfArM Medical Devices. 参照先：https://www.bfarm.de/EN/Medical-devices/

### ECHR & EU
- Regulation (EU) 2017/745 (Medical Devices Regulation). 参照先：https://eur-lex.europa.eu/eli/reg/2017/745/oj
- Regulation (EU) 2017/746 (IVDR). 参照先：https://eur-lex.europa.eu/eli/reg/2017/746/oj
- Regulation (EU) 2023/607（MDR経過措置延長）。参照先：https://eur-lex.europa.eu/
- Regulation (EU) 2024/1689 (AI Act). 参照先：https://eur-lex.europa.eu/
- CJEU, Schmitt v. TUeV Rheinland, Case C-219/15, Judgment of February 16, 2017.
- ECtHR, Dupin v. France, Application No. 2282/17, Judgment of January 18, 2024.
