---
id: "medical-devices-law-comparison"
name: "의료기기 규제: 국가 간 비교"
date: "2026-03-16"
nationality: "글로벌"
occupation: ["법적 분석", "비교법", "보건의료 규제"]
image: ""
socialLinks:
  wikipedia: "https://en.wikipedia.org/wiki/Medical_device"
lastUpdated: "2026-03-16"
---

## 요약

의료기기 규제(의료기기 규제) -- 의료 목적으로 사용되는 기구, 장치, 기기, 소프트웨어, 임플란트 및 기타 물품의 설계, 제조, 시판 허가, 시판 후 감시 및 책임에 관한 법적 체계 -- 는 주요 의료기기 실패 사례, 인공지능 및 기계학습 기반 의료기기의 출현, 현대 의료 기술의 증가하는 복잡성에 대응하여 모든 주요 관할권에서 극적인 변혁을 겪어 왔다. 대한민국은 주로 식품의약품안전처(식품의약품안전처, MFDS)가 관리하는 의료기기법(의료기기법, Act No. 6909, 2003, 대폭 개정)을 통해 의료기기를 규제하며, 4등급 위험 기반 분류 체계를 운영하고, 의료기기 등급에 따라 시판 전 승인 또는 신고를 요구하며, 2020년 의료기기 소프트웨어(SaMD) 가이드라인을 통해 인공지능 기반 의료기기에 대한 전담 규제 경로를 수립하였다. 미국은 1976년 의료기기 수정법, 1990년 안전 의료기기법, 2016년 21세기 치유법으로 개정된 연방 식품의약품화장품법(FDCA)을 통해 의료기기를 규제하며, FDA의 의료기기방사선보건센터(CDRH)가 관리하는 3등급 위험 기반 체계와 시판 전 신고(510(k)), 시판 전 승인(PMA), De Novo 경로를 운영한다. FDA는 인공지능/기계학습 의료기기에 대한 사전 변경 통제 계획(PCCP) 체계도 개발하였다. 독일과 유럽연합은 2021년 5월 26일 유럽연합 의료기기규정(MDR, Regulation (EU) 2017/745)의 전면 적용으로 근본적으로 새로운 규제 체제로 전환하였으며, 기존의 의료기기 지침(93/42/EEC 및 90/385/EEC)을 대체하고, 보다 엄격한 임상 증거 요건, 강화된 시판 후 감시 의무, 투명성을 위한 Eudamed 데이터베이스, 개혁된 인증기관 체계를 수립하였다. 전환 과정에서 상당한 이행 과제가 발생하여, 유럽연합은 규정 (EU) 2023/607을 통해 경과 기간 연장을 채택하였다. 유럽인권재판소는 특히 PIP 유방 임플란트 스캔들에서 발생한 사건을 통해 제2조 및 제8조 판례에서 의료기기 안전을 다루었다.

## 비교표

| 항목 | 대한민국 | 미국 | 독일 | 유럽인권재판소 / 유럽연합 |
|------|----------|------|------|--------------------------|
| **주요 법률** | 의료기기법 (의료기기법) | FDCA; 1976년 의료기기 수정법 | EU MDR 2017/745; MPG (경과) | Regulation (EU) 2017/745 |
| **규제 기관** | MFDS (식품의약품안전처) | FDA / CDRH | BfArM; 인증기관 | 유럽위원회; 관할 당국 |
| **분류 체계** | 4등급 (I, II, III, IV) | 3등급 (I, II, III) | MDR에 따라 4등급 (I, IIa, IIb, III) | MDR에 따라 4등급 (I, IIa, IIb, III) |
| **시판 전 경로** | 신고 (1등급); 기술문서심사 (2등급); MFDS 허가 (3-4등급) | 510(k); De Novo; PMA | CE 마킹: 인증기관 (IIa 이상); 자기선언 (I등급) | MDR에 따른 CE 마킹 체계 |
| **인공지능/기계학습 의료기기** | SaMD 가이드라인 (2020); MFDS 인공지능 심사 경로 | 인공지능/기계학습 행동 계획; PCCP 체계 | MDR 적용; 인공지능법 (Regulation (EU) 2024/1689) | 인공지능법: 고위험 인공지능에 대해 MDR과 교차 |
| **시판 후 감시** | 시판 후 감시 체계; MFDS 이상 사례 보고 | MDR (의료기기 보고, 21 C.F.R. 803) | MDR 제87-92조에 따른 경계 체계 | Eudamed; 주기적 안전 업데이트 보고서 |
| **UDI 체계** | IMDRF에 맞춘 UDI 시행 | UDI 규칙 (21 C.F.R. 801 Subpart B) | MDR 제27조에 따른 UDI | Eudamed UDI 데이터베이스 |

## 대한민국

### 법적 체계

대한민국은 인공지능 기반 진단 의료기기를 포함한 첨단 의료 기술의 선도 시장으로 자리매김한 정교한 의료기기 규제 체계를 발전시켜 왔다.

**의료기기법(의료기기법):** 대한민국의 의료기기 규제를 규율하는 주요 법률이다. 2003년에 처음 제정되어 대폭 개정된 이 법은 의료기기 분류, 시판 전 심사, 제조 기준, 시판 후 감시, 수출입 규제에 대한 법적 체계를 수립한다. 이 법은 상세한 기술적 요건을 제공하는 다수의 시행령 및 MFDS 고시에 의해 보완된다.

**분류 체계:** 대한민국은 4등급 위험 기반 분류를 사용한다:

| 등급 | 위험 수준 | 예시 | 시판 전 요건 |
|------|-----------|------|-------------|
| 1등급 | 최저 위험 | 수술용 기구, 붕대 | 신고 (신고) |
| 2등급 | 저-중 위험 | 전동 휠체어, 보청기 | 기술문서심사 (기술문서심사) |
| 3등급 | 중-고 위험 | 주입 펌프, 정형외과 임플란트 | MFDS 허가 (허가) |
| 4등급 | 최고 위험 | 심장 박동기, 관상동맥 스텐트 | 임상 데이터를 포함한 MFDS 허가 |

### MFDS 허가 절차

MFDS 시판 전 심사 절차에는 기술 문서 심사(설계, 제조, 성능 데이터), 생체적합성 평가(ISO 10993 시리즈), 전기 안전성 평가(전기 의료기기에 대한 IEC 60601 시리즈), 소프트웨어 검증(소프트웨어 수명주기에 대한 IEC 62304), 임상 평가(3-4등급 의료기기에 대한 임상시험 데이터; 낮은 등급에는 문헌 검토 충분 가능)가 포함된다.

**임상시험:** 의료기기 임상시험은 의료기기법 제10조에 따른 MFDS 승인, 기관생명윤리위원회(IRB) 승인, 의료기기 한국우수임상시험관리기준(K-GCP-MD) 준수를 요구한다. 대한민국은 IMDRF MDSAP(의료기기단일감사프로그램)에 참여하고 있으며, MFDS는 인정된 GCP 기준에 따라 수행된 다국적 임상시험의 데이터를 수용한다.

### 인공지능/기계학습 의료기기

대한민국은 인공지능 기반 의료기기 규제에서 세계적 선도국으로 부상하였다. MFDS는 2020년 인공지능 및 빅데이터 기반 의료기기의 심사·허가에 관한 가이드라인을 발표하여, 인공지능/기계학습 의료기기에 대한 체계적 경로를 수립하였다.

**주요 특징:**
- 인공지능 기반 SaMD는 제공되는 정보의 중요성(임상 관리 정보 제공, 임상 관리 주도, 치료/진단)과 의료 상황의 심각성에 기반하여 분류된다.
- 지속적 학습 알고리즘은 사전 정의된 변경 프로토콜과 주기적 재평가를 요구한다.
- MFDS는 2025년 현재 흉부 엑스레이, 안저 영상, 병리학 분석 인공지능 도구를 포함하여 200건 이상의 인공지능 기반 의료기기를 승인하였다.

### 시판 후 감시

MFDS는 중대한 이상 사례에 대한 의무적 보고(15일 이내), 비중대 사례 보고(30일 이내), 3-4등급 의료기기에 대한 주기적 안전 업데이트 보고, 시판 후 임상 추적 요건, 현장 안전 시정 조치(리콜 및 안전 경고)를 포함하는 포괄적인 시판 후 감시 체계를 운영한다.

## 미국

### 법적 체계

미국은 FDA가 주요 규제 기관으로서 세계에서 가장 확립된 의료기기 규제 체계 중 하나를 운영한다.

**연방 식품의약품화장품법(FDCA):** 1976년 의료기기 수정법(Public Law 94-295), 1990년 안전 의료기기법, 1997년 FDA 현대화법, 2016년 21세기 치유법으로 개정된 FDCA는 FDA의 의료기기 규제에 대한 법적 근거를 제공한다.

**분류 및 시판 전 경로:**

| 경로 | 적용 등급 | 기준 | 심사 기간 | 주요 요건 |
|------|-----------|------|-----------|-----------|
| 510(k) 시판 전 신고 | 1등급 (면제 제한 포함), 2등급 | 선행 의료기기와의 실질적 동등성 | 평균 약 100일 | 실질적 동등성 입증 |
| De Novo | 선행 의료기기 없는 신규 1등급 또는 2등급 | 사용 목적에 대한 안전성 및 유효성 | 약 150일 | 선행 의료기기 없는 저-중 위험 의료기기 |
| PMA (시판 전 승인) | 3등급 | 안전성 및 유효성의 합리적 보장 | 법정 약 180일 | 통상 임상 데이터 필요 |
| HDE (인도주의적 의료기기 면제) | 연간 환자 수 8,000명 미만 질환용 | 이익이 위험을 상회할 개연성 | 약 75일 | 사용에 IRB 승인 필요 |

### 510(k) 경로

510(k) 시판 전 신고 경로는 가장 일반적으로 사용되는 시장 진입 경로로, 새 의료기기 제출의 약 80%를 차지한다. 제조업체는 의료기기가 사용 목적 및 기술적 특성 측면에서 합법적으로 판매되는 선행 의료기기와 "실질적으로 동등"함을 입증해야 한다. 510(k) 절차는 그 자체로 엄격한 임상 시험을 거치지 않았을 수 있는 선행 의료기기와의 비교를 기반으로 시판을 허용하여 이른바 "선행 의료기기 크리프"를 야기한다는 비판을 받아왔다.

### PMA 경로

PMA 경로는 안전성 및 유효성에 대한 가장 엄격한 입증을 요구하며, 통상 잘 통제된 연구의 임상시험 데이터를 포함한다. PMA는 인간의 생명을 지지하거나 유지하는 의료기기, 인간 건강의 손상 방지에 실질적으로 중요한 의료기기, 또는 질병이나 부상의 불합리한 위험을 초래할 가능성이 있는 3등급 의료기기에 요구된다. 연간 약 50-80건의 원래 PMA 신청이 승인된다.

### 인공지능/기계학습 의료기기

FDA는 인공지능/기계학습 기반 의료기기에 대한 진화하는 체계를 개발하였다:

**인공지능/기계학습 행동 계획 (2021):** 인공지능/기계학습 기반 SaMD에 맞춤화된 규제 체계, 우수 기계학습 관행(GMLP) 원칙 개발, 투명성을 포함한 환자 중심 접근, 규제 과학 방법, 실세계 성능 모니터링을 포함한 5개 핵심 행동 영역을 발표하였다.

**사전 변경 통제 계획 (PCCP):** 2023년 최종 확정된 가이드라인은 제조업체가 시판 허가 제출에 인공지능/기계학습 의료기기에 대한 계획된 수정 사항과 해당 변경의 시행 방법론을 기술하는 PCCP를 포함하도록 허용하며, 각 알고리즘 업데이트마다 새로운 시판 전 제출의 필요성을 잠재적으로 회피할 수 있다.

**허가된 인공지능/기계학습 의료기기:** FDA는 2025년 현재 950건 이상의 인공지능/기계학습 의료기기를 허가하였으며, 영상의학(75%), 심장학(10%), 안과학(5%)이 주를 이룬다. 대부분은 510(k) 경로를 통해 허가되었다.

### 시판 후 요건

**의료기기 보고 (MDR, 21 C.F.R. Part 803):** 제조업체, 수입업체, 의료기기 사용 시설은 사망, 중대한 부상, 사망 또는 중대한 부상을 야기하거나 기여할 수 있는 오작동을 포함한 특정 의료기기 관련 이상 사례를 FDA에 보고해야 한다.

**리콜:** FDA는 건강 위해의 심각성에 따라 리콜을 3단계로 분류한다. 1단계 리콜은 제품 사용이 심각한 건강상 악영향 또는 사망을 야기할 합리적 개연성이 있는 경우이다. FDA는 공개 검색 가능한 리콜 데이터베이스를 유지한다.

**고유기기식별코드(UDI):** UDI 체계(21 C.F.R. Part 801, Subpart B)는 대부분의 의료기기가 라벨과 포장에 고유 기기 식별자를 표시하도록 요구하며, 정보는 FDA의 글로벌 UDI 데이터베이스(GUDID)에 제출된다. 전면 시행은 2025년까지 단계적으로 이루어졌다.

## 독일

### 법적 체계

독일의 의료기기 규제는 유럽연합 MDR로의 전환으로 근본적으로 변혁되었다.

**유럽연합 의료기기규정 (MDR, Regulation (EU) 2017/745):** 2021년 5월 26일부터 전면 적용되는 MDR은 기존의 의료기기 지침(MDD 93/42/EEC 및 AIMDD 90/385/EEC)을 대체하였다. MDR은 임상 증거, 시판 후 감시, 경제 운영자 의무, 인증기관 감독에 대해 현저히 엄격한 요건을 도입하였다. 독일은 MDR의 국내 조항을 이행하기 위해 국내법인 의료기기법(Medizinproduktegesetz, MPG)에서 의료기기법시행법(Medizinprodukterecht-Durchfuehrungsgesetz, MPDG)으로 전환하였다.

### 분류 및 적합성 평가

MDR은 별표 VIII에 22개 분류 규칙을 포함하는 4등급 위험 기반 분류 체계를 수립한다:

| 등급 | 적합성 평가 | 예시 |
|------|------------|------|
| I등급 | 자기선언 (별표 II/III) | 비멸균, 비측정 기구 |
| I등급 (멸균, 측정, 재사용 수술용) | 특정 측면에 인증기관 관여 | 멸균 붕대, 측정 기기 |
| IIa등급 | 인증기관 감사 (별표 IX 또는 XI) | 보청기, 수술용 봉합사 |
| IIb등급 | 인증기관 평가 (별표 IX 또는 X+XI) | 인공호흡기, 정형외과 임플란트 |
| III등급 | 인증기관 전면 평가 (별표 IX) | 심장 판막, 고관절 임플란트, 유방 임플란트 |

### 인증기관

MDR은 의료기기의 적합성을 평가하는 독립 기관인 인증기관에 대한 요건을 현저히 강화하였다. 인증기관은 유럽위원회 및 다른 회원국과의 합동 평가를 거쳐 국내 관할 당국에 의해 MDR에 따라 재지정되어야 한다. 독일에서는 주정부 의약품의료기기 건강보호 중앙청(ZLG)이 인증기관의 지정을 조정한다. 2025년 현재 MDR에 따라 지정된 인증기관의 수는 이전 MDD에 따라 운영되던 수보다 상당히 적어 역량 제약이 발생하고 있다.

### 임상 증거 요건

MDR은 제61-82조 및 별표 XIV-XV에 따라 임상 증거 요건을 실질적으로 강화하였다:

- **임상 평가:** 모든 의료기기는 임상 데이터(임상시험, 문헌 검토, 임상 경험)에 기반한 임상 평가를 받아야 한다.
- **임상시험:** 3등급 및 이식형 의료기기는 제조업체가 엄격한 동등성 기준(MDR 제61조 제5항)에 따라 동등한 의료기기의 기존 임상 데이터에의 의존을 정당화할 수 없는 한, 일반적으로 임상시험 데이터를 요구한다.
- **시판 후 임상 추적(PMCF):** 모든 의료기기에 시판 후 감시 체계의 일부로 요구된다. PMCF 계획은 임상 평가 보고서에 포함되어야 하며 능동적으로 갱신되어야 한다.

### 전환 과제

MDR 전환은 불충분한 인증기관 역량, 기존 의료기기의 재인증 적체, 확립된 의료기기의 시장 철수 우려 등 상당한 이행 어려움이 수반되었다. 이에 대응하여 유럽연합은 특정 MDD 인증 의료기기에 대한 경과 기간을 연장하는 규정 (EU) 2023/607을 채택하였으며, 특정 의료기기 범주에 대해 2027-2028년까지의 추가 경과 조치를 마련하였다.

### BfArM의 역할

연방의약품·의료기기연구소(BfArM)는 독일의 의료기기 관할 당국으로서, 경계 체계를 운영하고, 독일 의료기기 데이터베이스(DMIDS)를 관리하며, 시장 감시를 수행하고, 임상시험 신청을 평가한다.

## 유럽인권재판소 및 유럽연합

### 유럽연합 의료기기규정 (MDR 2017/745)

MDR은 가장 포괄적인 초국가적 의료기기 규제 체계를 대표한다:

**Eudamed (유럽 의료기기 데이터베이스):** MDR 제33조는 의료기기 등록, UDI/기기 식별, 인증기관 및 인증서 정보, 임상시험, 경계 데이터, 시장 감시를 위한 유럽연합 차원의 중앙 데이터베이스로서 Eudamed를 설립한다. Eudamed는 모듈별로 배포되었으며, 2026년까지 전체 기능 완료를 목표로 한다.

**시판 후 감시(PMS) 체계:** 제83-86조는 제조업체가 의료기기의 위험 등급에 비례하여, 수명 전체에 걸친 의료기기 성능에 대한 능동적이고 체계적인 데이터 수집 및 분석, IIa, IIb, III등급 의료기기에 대해 최소 연간 주기적 안전 업데이트 보고서(PSUR), 관할 당국에 대한 추세 보고를 포함하는 시판 후 감시 체계를 수립하도록 요구한다.

**경계 (제87-92조):** 제조업체는 중대한 사건(사망 또는 건강의 심각한 악화를 야기하였거나 야기할 수 있는 오작동 또는 특성·성능의 저하)을 관할 당국에 15일 이내(임박한 심각한 공중보건 위협의 경우 2일, 사망 또는 예기치 못한 심각한 건강 악화의 경우 10일)에 보고해야 한다.

### 유럽연합 인공지능법과 의료기기

유럽연합 인공지능법(Regulation (EU) 2024/1689)은 의료기기 규제와 상당히 교차한다. 의료기기의 안전 구성요소이거나 그 자체가 의료기기인 인공지능 시스템은 인공지능법 별표 I, 섹션 A에 따라 "고위험 인공지능 시스템"으로 분류된다. 이는 MDR 요건과 인공지능법의 위험 관리, 데이터 거버넌스, 기술 문서, 투명성, 인간 감독, 정확성/견고성 요건 모두를 준수해야 함을 의미한다.

### PIP 유방 임플란트 스캔들

프랑스 제조업체가 전 세계 수십만 명의 환자에게 판매된 유방 임플란트에 의료용 실리콘 대신 산업용 실리콘을 사용한 Poly Implant Prothèse (PIP) 스캔들은 MDR 이전 유럽연합 규제 체계의 근본적 취약점을 노출하였다.

**CJEU, Schmitt v. TÜV Rheinland (C-219/15, 2017년 2월 16일 판결):** 재판소는 적합성 평가 절차에서 인증기관 관여의 목적이 의료기기의 최종 사용자를 보호하는 것이며, 인증기관은 MDD에 따른 의무 위반에 대해 책임을 질 수 있다고 판시하였다. 다만, 예고 없는 검사 또는 의료기기 시험 미실시에 대한 책임은 인증기관이 지침에서 발생하는 구체적 의무를 위반하였는지 여부에 따른다.

### 유럽인권재판소 판례

**Dupin v. France (Application No. 2282/17, 2024년 1월 18일 판결):** PIP 유방 임플란트 스캔들에서 발생한 사건에서, 유럽인권재판소는 프랑스의 규제 체계가 신청인의 제8조 권리를 적절히 보호하였는지 여부를 심리하였다. 재판소는 시판 전 통제의 적절성, 시판 후 감시의 실효성, 결함 있는 의료기기로 인해 피해를 입은 사람에 대한 국내 구제수단의 가용성을 분석하였다.

### 체외진단의료기기규정 (IVDR, Regulation (EU) 2017/746)

2022년 5월 26일부터 전면 적용되는 IVDR은 실험실 진단, 동반 진단, 자가 검사 의료기기를 포함한 체외진단 의료기기(IVD)에 대한 규제 체계를 현대화하였다. IVDR은 새로운 4등급 위험 분류(A, B, C, D)를 도입하고, 특히 동반 진단 및 고위험 감염병 검사에 대해 고위험 IVD에 대한 인증기관 관여를 실질적으로 증가시켰다.

## 비교 분석

### 규제 구조

네 관할권 모두 위험 기반 분류 체계를 사용하지만, 세분화 수준과 구체적 분류 규칙이 다르다. 대한민국과 유럽연합은 4등급 체계를, 미국은 3등급 체계를 사용한다. 유럽연합의 MDR은 가장 상세한 분류 규칙(별표 VIII의 22개 규칙)을 부과하는 반면, 미국 체계는 분류 결정에서 FDA의 재량에 더 크게 의존한다. 핵심적 구조적 차이는 적합성 평가를 위한 유럽연합의 제3자 인증기관 의존과 미국 FDA 및 대한민국 MFDS의 정부 직접 심사 모델의 비교이다.

### 시판 전 증거 요건

MDR은 유럽연합에서, 특히 3등급 및 이식형 의료기기에 대해 임상 증거 요건을 현저히 높였으며, 일부 의료기기 유형에서는 PMA 수준의 요건을 잠재적으로 초과한다. 미국의 510(k) 경로는 독립적인 안전성 및 유효성 입증이 아닌 실질적 동등성을 요구하여 주요 시장 경로 중 가장 관대한 상태를 유지한다. 대한민국의 체계는 유럽연합과 미국 사이에 위치하며, MFDS 직접 심사가 인증기관 체계보다 더 중앙집권적인 감독을 제공하지만, 많은 의료기기 유형에서 MDR보다 다소 덜 엄격한 임상 데이터 요건을 가진다.

### 인공지능/기계학습 의료기기 규제

모든 관할권이 인공지능/기계학습 의료기기의 규제적 과제, 특히 지속적 학습 알고리즘에 대처하고 있다. 미국 FDA의 PCCP 체계와 대한민국 MFDS의 인공지능 가이드라인이 인공지능/기계학습 의료기기를 위해 특별히 설계된 가장 발전된 규제 경로이다. 유럽연합의 접근은 MDR 준수 위에 인공지능법의 요건을 중첩하여, 인공지능 의료기기에 대해 잠재적으로 더 복잡한 규제 환경을 조성한다. 모든 관할권에서의 근본적 과제는 시판 전 보장의 필요성과 인공지능/기계학습 알고리즘 개발의 반복적 특성 사이의 균형이다.

### 시판 후 감시

MDR은 상세한 PSUR 의무, PMCF 요건, 중앙집권적 데이터 수집을 위한 Eudamed 데이터베이스를 포함하여 가장 규범적인 시판 후 감시 요건을 수립한다. 미국의 MDR(의료기기 보고) 체계는 주로 이상 사례 보고에 의존하며, 시판 후 연구 및 FDA의 능동적 감시를 위한 Sentinel 이니셔티브로 보완된다. 대한민국의 체계는 고위험 의료기기에 대한 주기적 안전 업데이트를 요구하고 국가 이상 사례 보고 데이터베이스를 유지한다.

### 의료기기 실패에 대한 책임

유럽연합 제조물책임지침(및 그 개정안)은 결함 있는 의료기기에 대한 무과실 책임을 규정한다. 미국에서 의료기기 책임은 주 불법행위법에 의해 규율되며, Riegel v. Medtronic, Inc., 552 U.S. 312 (2008)에 따른 연방 우선권이 PMA 승인 의료기기를 대부분의 주 불법행위 청구로부터 보호한다. 대한민국의 제조물책임법이 의료기기법의 안전 요건과 함께 의료기기에 적용된다.

## 연표

| 연도 | 관할권 | 사건 |
|------|--------|------|
| 1976 | 미국 | FDCA 의료기기 수정법: 3등급 체계 수립 |
| 1990 | 미국 | 안전 의료기기법: 시판 후 보고 강화 |
| 1993 | 유럽연합 | 의료기기 지침 93/42/EEC 채택 |
| 2003 | 대한민국 | 의료기기법(의료기기법) 제정 |
| 2008 | 미국 | Riegel v. Medtronic: PMA의 주 불법행위 청구 우선 |
| 2010 | 국제 | PIP 유방 임플란트 스캔들 발생 |
| 2016 | 미국 | 21세기 치유법: 의료기기 경로 간소화 |
| 2017 | 유럽연합 | MDR (Regulation 2017/745) 및 IVDR (Regulation 2017/746) 채택 |
| 2017 | CJEU | Schmitt v. TÜV Rheinland: 인증기관 책임 |
| 2020 | 대한민국 | MFDS 인공지능 의료기기 가이드라인 발표 |
| 2021 | 유럽연합 | MDR 전면 적용 (5월 26일) |
| 2021 | 미국 | FDA 인공지능/기계학습 행동 계획 발표 |
| 2022 | 유럽연합 | IVDR 전면 적용 (5월 26일) |
| 2023 | 유럽연합 | 규정 2023/607: MDR 경과 기간 연장 |
| 2023 | 미국 | FDA, 인공지능/기계학습 의료기기 PCCP 가이드라인 최종 확정 |
| 2024 | 유럽연합 | 인공지능법 (Regulation 2024/1689) 채택; 인공지능 의료기기에 대해 MDR과 교차 |
| 2024 | 유럽인권재판소 | Dupin v. France: 제8조에 따른 PIP 임플란트 사건 |

## 참고문헌

### 대한민국
- 의료기기법 (의료기기법). 출처: https://elaw.klri.re.kr/
- MFDS, 인공지능·빅데이터 기반 의료기기의 심사·허가에 관한 가이드라인 (2020). 출처: https://www.mfds.go.kr/
- MFDS 의료기기 허가 데이터베이스. 출처: https://www.mfds.go.kr/

### 미국
- Federal Food, Drug, and Cosmetic Act, 21 U.S.C. Chapter 9. 출처: https://www.law.cornell.edu/uscode/text/21/chapter-9
- 21 C.F.R. Part 803 (Medical Device Reporting). 출처: https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-803
- FDA, Artificial Intelligence and Machine Learning in Software as a Medical Device Action Plan (2021). 출처: https://www.fda.gov/
- FDA, Predetermined Change Control Plans for AI/ML-Enabled Devices (Guidance, 2023). 출처: https://www.fda.gov/

### 독일
- Medizinprodukterecht-Durchfuehrungsgesetz (MPDG). 출처: https://www.gesetze-im-internet.de/mpdg/
- BfArM 의료기기. 출처: https://www.bfarm.de/EN/Medical-devices/

### 유럽인권재판소 및 유럽연합
- Regulation (EU) 2017/745 (의료기기규정). 출처: https://eur-lex.europa.eu/eli/reg/2017/745/oj
- Regulation (EU) 2017/746 (IVDR). 출처: https://eur-lex.europa.eu/eli/reg/2017/746/oj
- Regulation (EU) 2023/607 (MDR 경과 기간 연장). 출처: https://eur-lex.europa.eu/
- Regulation (EU) 2024/1689 (인공지능법). 출처: https://eur-lex.europa.eu/
- CJEU, Schmitt v. TÜV Rheinland, Case C-219/15, 2017년 2월 16일 판결.
- ECtHR, Dupin v. France, Application No. 2282/17, 2024년 1월 18일 판결.
