---
id: "medical-devices-law-comparison"
name: "医疗器械监管：跨司法管辖区比较"
date: "2026-03-16"
nationality: "全球"
occupation: ["法律分析", "比较法", "医疗保健监管"]
image: ""
socialLinks:
  wikipedia: "https://en.wikipedia.org/wiki/Medical_device"
lastUpdated: "2026-03-16"
---

## 摘要

医疗器械监管（의료기기 규제）——规范用于医疗目的的仪器、设备、器具、软件、植入物及其他物品的设计、制造、上市许可、上市后监测和责任的法律框架——已在所有主要司法管辖区经历了深刻变革，这些变革源于引人瞩目的器械故障事件、基于人工智能和机器学习的器械的出现以及现代医疗技术日益增加的复杂性。韩国主要通过《医疗器械法》（의료기기법，第6909号法律，2003年制定，经大幅修订）对医疗器械进行监管，由食品药品安全处（식품의약품안전처，MFDS）负责管理，该机构运行四级风险分类体系，根据器械等级要求上市前审批或备案，并通过2020年发布的《作为医疗器械的软件》（SaMD）指南建立了AI医疗器械的专门监管途径。美国通过《联邦食品、药品和化妆品法》（FDCA）监管医疗器械，该法经1976年《医疗器械修正案》、1990年《安全医疗器械法》和2016年《21世纪治愈法》修订，由FDA的器械与放射健康中心（CDRH）管理，运行三级风险分类体系，设有上市前通知（510(k)）、上市前审批（PMA）和De Novo途径；FDA还为AI/ML医疗器械制定了预定变更控制计划框架。德国和欧盟通过全面实施《欧盟医疗器械法规》（MDR，Regulation (EU) 2017/745）于2021年5月26日转入全新监管体制，取代了此前的《医疗器械指令》（93/42/EEC和90/385/EEC），建立了更严格的临床证据要求、强化的上市后监测义务、用于透明度的Eudamed数据库以及改革后的公告机构制度；过渡期间面临重大实施挑战，促使欧盟通过Regulation (EU) 2023/607采纳了过渡期延长措施。欧洲人权法院通过其第2条和第8条判例法处理了医疗器械安全问题，特别是在PIP乳房假体丑闻引发的案件中。

## 比较表

| 要素 | 韩国 | 美国 | 德国 | 欧洲人权法院/欧盟 |
|------|------|------|------|-------------------|
| **主要法规** | 《医疗器械法》（의료기기법） | FDCA；1976年《医疗器械修正案》 | EU MDR 2017/745；MPG（过渡期） | Regulation (EU) 2017/745 |
| **监管机构** | MFDS（식품의약품안전처） | FDA / CDRH | BfArM；公告机构 | 欧盟委员会；主管当局 |
| **分类体系** | 4级（I、II、III、IV） | 3级（I、II、III） | 4级（I、IIa、IIb、III），依据MDR | 4级（I、IIa、IIb、III），依据MDR |
| **上市前途径** | 备案（I类）；技术审查（II类）；MFDS审批（III-IV类） | 510(k)；De Novo；PMA | CE标志，由公告机构认证（IIa级及以上）；自我声明（I类） | 依据MDR的CE标志制度 |
| **AI/ML器械** | SaMD指南（2020年）；MFDS AI审查途径 | AI/ML行动计划；PCCP框架 | MDR适用；《人工智能法》（Regulation (EU) 2024/1689） | 《人工智能法》与MDR对高风险AI的交叉适用 |
| **上市后监测** | PMS体系；向MFDS报告不良事件 | MDR（医疗器械报告，21 C.F.R. 803） | 依据MDR第87-92条的警戒体系 | Eudamed；定期安全更新报告 |
| **UDI体系** | UDI实施与IMDRF保持一致 | UDI规则（21 C.F.R. 801 Subpart B） | 依据MDR第27条的UDI | Eudamed UDI数据库 |

## 韩国

### 法律框架

韩国已建立了成熟的医疗器械监管体系，使该国成为先进医疗技术（包括基于AI的诊断器械）的领先市场。

**《医疗器械法》（의료기기법）：** 韩国医疗器械监管的主要法规。该法于2003年制定并经大幅修订，建立了器械分类、上市前审查、生产标准、上市后监测和进出口监管的法律框架。该法由众多实施细则和MFDS通知补充，提供详细的技术要求。

**分类体系：** 韩国采用四级风险分类：

| 等级 | 风险水平 | 示例 | 上市前要求 |
|------|----------|------|-----------|
| I类 | 最低风险 | 手术器械、绷带 | 备案（신고） |
| II类 | 低中等风险 | 电动轮椅、助听器 | 技术审查（기술문서심사） |
| III类 | 中高风险 | 输液泵、骨科植入物 | MFDS审批（허가） |
| IV类 | 最高风险 | 心脏起搏器、冠状动脉支架 | MFDS审批并附临床数据 |

### MFDS审批流程

MFDS上市前审查流程包括技术文件审查（设计、生产、性能数据）、生物相容性评估（依据ISO 10993系列）、电气安全评估（依据IEC 60601系列，适用于电气医疗器械）、软件验证（依据IEC 62304软件生命周期标准）以及临床评价（III-IV类器械需临床试验数据；低等级器械可依据文献综述）。

**临床试验：** 医疗器械临床试验需要获得《医疗器械法》第10条规定的MFDS批准、机构审查委员会（IRB）批准，并遵守韩国医疗器械良好临床实践（K-GCP-MD）。韩国参与IMDRF MDSAP（医疗器械单一审计计划），MFDS接受在公认GCP标准下进行的多国临床试验数据。

### AI/ML医疗器械

韩国已成为基于AI的医疗器械监管领域的全球领导者。MFDS于2020年发布了《人工智能及大数据医疗器械审查审批指南》，为AI/ML医疗器械建立了结构化的审批途径。

**主要特点：**
- 基于AI的SaMD根据所提供信息的重要性（为临床管理提供信息、驱动临床管理、治疗/诊断）和医疗保健情况的严重程度进行分类。
- 持续学习算法需要预先确定的变更协议和定期重新评估。
- 截至2025年，MFDS已批准超过200种基于AI的医疗器械，包括AI驱动的诊断影像分析工具（胸部X线、视网膜成像、病理学）。

### 上市后监测

MFDS运行全面的上市后监测体系，包括强制不良事件报告（严重事件15天内；非严重事件30天内）、III-IV类器械的定期安全更新报告、上市后临床随访要求以及现场安全纠正措施（召回和安全警告）。

## 美国

### 法律框架

美国运行着全球最成熟的医疗器械监管体系之一，FDA是主要监管机构。

**《联邦食品、药品和化妆品法》（FDCA）：** 经1976年《医疗器械修正案》（Public Law 94-295）、1990年《安全医疗器械法》、1997年《FDA现代化法》和2016年《21世纪治愈法》修订的FDCA，为FDA监管医疗器械提供了法律基础。

**分类与上市前途径：**

| 途径 | 适用等级 | 标准 | 审查时间 | 关键要求 |
|------|----------|------|----------|----------|
| 510(k)上市前通知 | I类（有限制的豁免）、II类 | 与已上市器械的实质等同 | 约100天（平均） | 证明实质等同性 |
| De Novo | 无已上市器械的新型I类或II类器械 | 预期用途的安全性和有效性 | 约150天 | 适用于无已上市器械的低至中等风险器械 |
| PMA（上市前审批） | III类 | 安全性和有效性的合理保证 | 约180天（法定） | 通常需要临床数据 |
| HDE（人道主义器械豁免） | 适用于影响每年少于8,000名患者的疾病的器械 | 可能的益处超过风险 | 约75天 | 使用需IRB批准 |

### 510(k)途径

510(k)上市前通知途径是最常用的上市途径，约覆盖80%的新器械申报。生产商须证明该器械在预期用途和技术特征方面与已合法上市的对照器械"实质等同"。510(k)流程因允许器械基于可能从未经过严格临床测试的对照器械进行上市而受到批评，造成所谓的"对照器械蔓延"。

### PMA途径

PMA途径要求最严格的安全性和有效性证明，通常包括来自良好对照研究的临床调查数据。PMA适用于III类器械，即支持或维持人类生命、对预防人体健康损害具有重大意义、或存在潜在不合理疾病或伤害风险的器械。每年约有50-80项原始PMA申请获批。

### AI/ML医疗器械

FDA为基于AI/ML的医疗器械制定了不断发展的框架：

**AI/ML行动计划（2021年）：** 宣布了五个关键行动领域，包括为基于AI/ML的SaMD量身定制的监管框架、良好机器学习实践（GMLP）原则的制定、以患者为中心纳入透明度的方法、监管科学方法和真实世界性能监测。

**预定变更控制计划（PCCP）：** 2023年最终指南允许生产商在其上市申请中纳入PCCP，描述对AI/ML器械的计划修改以及实施这些变更的方法，从而可能避免每次算法更新都需要新的上市前申报。

**已授权的AI/ML器械：** 截至2025年，FDA已授权超过950种AI/ML医疗器械，主要集中在放射学（75%）、心脏病学（10%）和眼科学（5%）。其中大多数通过510(k)途径获得许可。

### 上市后要求

**医疗器械报告（MDR，21 C.F.R. Part 803）：** 生产商、进口商和器械使用机构须向FDA报告某些与器械相关的不良事件，包括死亡、严重伤害以及可能导致或促成死亡或严重伤害的故障。

**召回：** FDA根据健康危害的严重程度将召回分为三个等级。I级召回涉及使用产品可能导致严重不良健康后果或死亡的合理概率。FDA维护可公开搜索的召回数据库。

**唯一器械标识（UDI）：** UDI系统（21 C.F.R. Part 801, Subpart B）要求大多数医疗器械在标签和包装上标注唯一器械标识，相关信息提交至FDA的全球UDI数据库（GUDID）。全面实施于2025年分阶段完成。

## 德国

### 法律框架

德国的医疗器械监管因向EU MDR的过渡而发生了根本性变革。

**《欧盟医疗器械法规》（MDR，Regulation (EU) 2017/745）：** 自2021年5月26日起全面适用，MDR取代了此前的《医疗器械指令》（MDD 93/42/EEC和AIMDD 90/385/EEC）。MDR在临床证据、上市后监测、经济运营商义务和公告机构监督方面引入了大幅提高的要求。德国从其国内的《医疗产品法》（Medizinproduktegesetz，MPG）过渡至《医疗产品法律实施法》（Medizinprodukterecht-Durchfuehrungsgesetz，MPDG）以落实MDR的国内条款。

### 分类与合格评定

MDR建立了四级风险分类体系，附件VIII中有22条分类规则：

| 等级 | 合格评定 | 示例 |
|------|----------|------|
| I类 | 自我声明（附件II/III） | 非无菌、非测量器械 |
| I类（无菌、测量、可重复使用手术器械） | 公告机构参与特定方面 | 无菌绷带、测量器械 |
| IIa类 | 公告机构审核（附件IX或XI） | 助听器、手术缝线 |
| IIb类 | 公告机构评估（附件IX或X+XI） | 呼吸机、骨科植入物 |
| III类 | 公告机构全面评估（附件IX） | 心脏瓣膜、髋关节植入物、乳房假体 |

### 公告机构

MDR显著加强了对公告机构——即被指定进行器械合格评定的独立组织——的要求。公告机构须在国家主管当局与欧盟委员会及其他成员国的联合评估后，根据MDR重新获得指定。在德国，各州药品和医疗产品健康保护中央协调机构（Zentralstelle der Laender fuer Gesundheitsschutz bei Arzneimitteln und Medizinprodukten，ZLG）负责协调公告机构的指定。截至2025年，根据MDR指定的公告机构数量仍显著低于此前依据MDD运行的数量，造成了产能限制。

### 临床证据要求

MDR根据第61-82条和附件XIV-XV大幅加强了临床证据要求：

- **临床评价：** 所有器械均须基于临床数据（临床调查、文献综述、临床经验）进行临床评价。
- **临床调查：** III类和植入式器械一般需要临床调查数据，除非生产商能证明可依赖等效器械的现有临床数据（MDR第61(5)条规定了严格的等效性标准）。
- **上市后临床随访（PMCF）：** 作为上市后监测体系的一部分，所有器械均须进行PMCF。PMCF计划须纳入临床评价报告并积极更新。

### 过渡挑战

MDR的过渡面临重大实施困难，包括公告机构产能不足、传统器械的重新认证积压以及对已上市器械退出市场的担忧。作为回应，欧盟通过了Regulation (EU) 2023/607，延长了某些MDD认证器械的过渡期，并为特定器械类别提供至2027-2028年的额外过渡措施。

### BfArM的角色

联邦药品和医疗器械研究所（Bundesinstitut fuer Arzneimittel und Medizinprodukte，BfArM）作为德国医疗器械主管当局，负责运行警戒系统、维护德国医疗器械数据库（DMIDS）、开展市场监督以及评估临床调查申请。

## 欧洲人权法院与欧盟

### 欧盟医疗器械法规（MDR 2017/745）

MDR代表了最全面的超国家医疗器械监管框架：

**Eudamed（欧洲医疗器械数据库）：** MDR第33条将Eudamed确立为欧盟层面的集中数据库，用于医疗器械注册、UDI/器械识别、公告机构和证书信息、临床调查、警戒数据和市场监督。Eudamed已分模块部署，完整功能预计于2026年完成。

**上市后监测（PMS）体系：** 第83-86条要求生产商建立与器械风险等级相称的PMS体系，包括在器械整个生命周期内主动、系统地收集和分析器械性能数据，IIa、IIb和III类器械至少每年一次的定期安全更新报告（PSUR），以及向主管当局的趋势报告。

**警戒（第87-92条）：** 生产商须在15天内（对迫在眉睫的严重公共卫生威胁为2天，对死亡或意外严重健康恶化为10天）向主管当局报告严重事件（任何导致或可能导致死亡或严重健康恶化的故障或特性及性能退化）。

### 欧盟人工智能法与医疗器械

《欧盟人工智能法》（Regulation (EU) 2024/1689）与医疗器械监管存在重大交叉。作为医疗器械安全组件的AI系统，或本身即为医疗器械的AI系统，根据《人工智能法》附件I A节被归类为"高风险AI系统"。这意味着它们须同时满足MDR要求和《人工智能法》关于风险管理、数据治理、技术文档、透明度、人类监督以及准确性/鲁棒性的要求。

### PIP乳房假体丑闻

Poly Implant Prothese（PIP）丑闻中，法国制造商在销往全球数十万名患者的乳房假体中使用工业级硅胶而非医用级硅胶，暴露了欧盟MDR之前监管框架的根本缺陷。

**欧盟法院，Schmitt v. TUeV Rheinland（C-219/15，2017年2月16日判决）：** 法院裁定，公告机构参与合格评定程序的目的是保护医疗器械的最终用户，公告机构可能因违反其在MDD下的义务而承担责任。但是，因未进行不定期检查或器械检测而产生的责任取决于公告机构是否违反了指令所产生的具体义务。

### 欧洲人权法院判例法

**Dupin v. France（申请号2282/17，2024年1月18日判决）：** 在PIP乳房假体丑闻引发的案件中，欧洲人权法院审查了法国的监管框架是否充分保护了申请人的第8条权利。法院分析了上市前控制的充分性、上市后监测的有效性以及受缺陷医疗器械伤害者可获得的国内救济。

### 体外诊断医疗器械法规（IVDR，Regulation (EU) 2017/746）

IVDR自2022年5月26日起全面适用，对体外诊断器械（IVD）的监管框架进行了现代化，涵盖实验室诊断、伴随诊断和自测器械。IVDR引入了新的四级风险分类（A、B、C、D），并大幅增加了公告机构对高风险IVD的参与，特别是伴随诊断和高风险传染病检测。

## 比较分析

### 监管架构

四个司法管辖区均采用基于风险的分类体系，但在细化程度和具体分类规则上有所不同。韩国和欧盟使用四级体系，而美国使用三级体系。欧盟MDR规定了最详细的分类规则（附件VIII中22条规则），而美国体系更多依赖FDA在分类决定中的裁量权。一个关键的结构性差异在于欧盟依赖第三方公告机构进行合格评定，而美国FDA和韩国MFDS采用政府直接审查模式。

### 上市前证据要求

MDR显著提高了欧盟的临床证据要求，特别是对III类和植入式器械，某些器械类型可能超过PMA级别的要求。美国510(k)途径仍然是主要市场中最宽松的途径，要求实质等同性而非独立证明安全性和有效性。韩国的体系介于欧盟和美国之间，MFDS直接审查提供了比公告机构体系更集中的监督，但对许多器械类型的临床数据要求不如MDR严格。

### AI/ML器械监管

所有司法管辖区都在应对AI/ML医疗器械的监管挑战，特别是持续学习算法。美国FDA的PCCP框架和韩国MFDS的AI指南是专门为AI/ML器械设计的最成熟的监管途径。欧盟的方法在MDR合规之上叠加《人工智能法》的要求，为AI医疗器械创造了可能更为复杂的监管格局。所有司法管辖区面临的根本挑战是在上市前保证与AI/ML算法开发的迭代特性之间取得平衡。

### 上市后监测

MDR建立了最具规范性的上市后监测要求，包括详细的PSUR义务、PMCF要求以及用于集中数据收集的Eudamed数据库。美国MDR（医疗器械报告）体系主要依赖不良事件报告，辅以上市后研究和FDA的Sentinel主动监测倡议。韩国的体系要求高风险器械提供定期安全更新，并维护全国不良事件报告数据库。

### 器械故障责任

《欧盟产品责任指令》（及其拟议修订版）对缺陷医疗器械实行严格责任。在美国，医疗器械责任受各州侵权法管辖，根据Riegel v. Medtronic, Inc., 552 U.S. 312 (2008)的联邦优先原则，经PMA审批的器械可免受大多数州侵权索赔。韩国的《产品责任法》与《医疗器械法》的安全要求共同适用于医疗器械。

## 时间线

| 年份 | 司法管辖区 | 事件 |
|------|-----------|------|
| 1976 | 美国 | FDCA的《医疗器械修正案》建立三级分类体系 |
| 1990 | 美国 | 《安全医疗器械法》加强上市后报告 |
| 1993 | 欧盟 | 《医疗器械指令》93/42/EEC通过 |
| 2003 | 韩国 | 《医疗器械法》（의료기기법）颁布 |
| 2008 | 美国 | Riegel v. Medtronic：PMA优先于州侵权索赔 |
| 2010 | 国际 | PIP乳房假体丑闻曝光 |
| 2016 | 美国 | 《21世纪治愈法》简化器械审批途径 |
| 2017 | 欧盟 | MDR（Regulation 2017/745）和IVDR（Regulation 2017/746）通过 |
| 2017 | 欧盟法院 | Schmitt v. TUeV Rheinland：公告机构责任 |
| 2020 | 韩国 | MFDS发布AI医疗器械指南 |
| 2021 | 欧盟 | MDR全面适用（5月26日） |
| 2021 | 美国 | FDA发布AI/ML行动计划 |
| 2022 | 欧盟 | IVDR全面适用（5月26日） |
| 2023 | 欧盟 | Regulation 2023/607延长MDR过渡期 |
| 2023 | 美国 | FDA最终确定AI/ML器械PCCP指南 |
| 2024 | 欧盟 | 《人工智能法》（Regulation 2024/1689）通过；与MDR对AI器械交叉适用 |
| 2024 | 欧洲人权法院 | Dupin v. France：第8条下的PIP假体案 |

## 参考文献

### 韩国
- 《医疗器械法》（의료기기법）。参见：https://elaw.klri.re.kr/
- MFDS，《AI/大数据医疗器械审查审批指南》（2020年）。参见：https://www.mfds.go.kr/
- MFDS医疗器械审批数据库。参见：https://www.mfds.go.kr/

### 美国
- 《联邦食品、药品和化妆品法》，21 U.S.C. Chapter 9。参见：https://www.law.cornell.edu/uscode/text/21/chapter-9
- 21 C.F.R. Part 803（医疗器械报告）。参见：https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-803
- FDA，《作为医疗器械的软件中的人工智能和机器学习行动计划》（2021年）。参见：https://www.fda.gov/
- FDA，《AI/ML医疗器械预定变更控制计划》（指南，2023年）。参见：https://www.fda.gov/

### 德国
- 《医疗产品法律实施法》（Medizinprodukterecht-Durchfuehrungsgesetz，MPDG）。参见：https://www.gesetze-im-internet.de/mpdg/
- BfArM医疗器械。参见：https://www.bfarm.de/EN/Medical-devices/

### 欧洲人权法院与欧盟
- Regulation (EU) 2017/745（医疗器械法规）。参见：https://eur-lex.europa.eu/eli/reg/2017/745/oj
- Regulation (EU) 2017/746（IVDR）。参见：https://eur-lex.europa.eu/eli/reg/2017/746/oj
- Regulation (EU) 2023/607（MDR过渡期延长）。参见：https://eur-lex.europa.eu/
- Regulation (EU) 2024/1689（人工智能法）。参见：https://eur-lex.europa.eu/
- 欧盟法院，Schmitt v. TUeV Rheinland，Case C-219/15，2017年2月16日判决。
- 欧洲人权法院，Dupin v. France，申请号2282/17，2024年1月18日判决。
